{
  "schema_version": 1,
  "id": "huawei-sun2000-three-v3-02",
  "name": "华为 SUN2000 三相 · V3.0",
  "manufacturer": "华为",
  "models": [
    "SUN2000 / SUN2000L（三相输出；按源文机型清单核对）"
  ],
  "protocol_version": "V3.0 (2021-04-21)",
  "address_base": 0,
  "notes": [
    "地址是0基协议偏移，不减1；PDF读示例32306直接发送0x7E32。",
    "字节序AB依标准Modbus；32位字序暂设HL，源文仅有00000001示例未明确跨寄存器字序，32位点默认不选，须现场核对。",
    "倍率按工程量=原始值/增益；状态及告警位域按已定义位展开为BOOL遥信。",
    "带*及外设/调度功能须核对机型、固件与设备配置；默认不选。",
    "控制点仅定义接口，添加模板不会执行指令。",
    "仅保留8个功率调节及开关机写控制点；已移除控制策略与设备配置参数，不另提供控制设定值读回。单寄存器写采用0x06，双寄存器写采用0x10；控制点不参与采集轮询。",
    "已移除全部PV1至PV24电压、电流点；状态1至3及告警1至3替换为61个独立BOOL遥信，保留位不生成点。",
    "非闭锁状态取32002 Bit0，0为闭锁、1为非闭锁；关机状态是遥信，与关机控制分别定义。状态3按完整32位值取位，须现场核对HL字序后选择。"
  ],
  "sources": [
    {
      "file": "逆变器Modbus接口定义描述(V3.0).pdf",
      "sha256": "0fd7e2f6b17f4ffe79e4bec5984d0e51d4ff5b42f7b457168d9ae18974f93c73"
    }
  ],
  "points": [
    {
      "id": "3-30070",
      "tag": "机型ID",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 30070,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；参考1.1 机型描述"
    },
    {
      "id": "3-30071",
      "tag": "组串个数",
      "group": "直流测量",
      "unit": "",
      "function_code": 3,
      "address": 30071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-30072",
      "tag": "MPPT个数",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 30072,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-30073",
      "tag": "额定功率（Pn）",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 30073,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30075",
      "tag": "最大有功（Pmax）",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 30075,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 17,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30077",
      "tag": "最大视在（Smax）",
      "group": "交流测量",
      "unit": "kVA",
      "function_code": 3,
      "address": 30077,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30079",
      "tag": "最大无功（Qmax,向电网馈入）",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 30079,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-30081",
      "tag": "最大无功（Qmax,从电网吸收）",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 30081,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 18,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32000-bit0",
      "tag": "待机",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit0：待机；0：否，1：是。"
    },
    {
      "id": "3-32000-bit1",
      "tag": "并网",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit1：并网；0：否，1：是。"
    },
    {
      "id": "3-32000-bit2",
      "tag": "正常并网",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit2：正常并网；0：否，1：是。"
    },
    {
      "id": "3-32000-bit3",
      "tag": "限电降额并网",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 3,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit3：限电降额并网；0：否，1：是。"
    },
    {
      "id": "3-32000-bit4",
      "tag": "自降额并网",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 4,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit4：自降额并网；0：否，1：是。"
    },
    {
      "id": "3-32000-bit5",
      "tag": "正常停运",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 5,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit5：正常停运；0：否，1：是。"
    },
    {
      "id": "3-32000-bit6",
      "tag": "故障停运",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 6,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit6：故障停运；0：否，1：是。"
    },
    {
      "id": "3-32000-bit7",
      "tag": "限电停运",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 7,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit7：限电停运；0：否，1：是。"
    },
    {
      "id": "3-32000-bit8",
      "tag": "关机状态",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 8,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit8：关机状态；0：否，1：是。"
    },
    {
      "id": "3-32000-bit9",
      "tag": "点检",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32000,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 9,
      "source_page": 18,
      "description": "原文访问属性：RO；状态1 Bit9：点检；0：否，1：是。"
    },
    {
      "id": "3-32002-bit0",
      "tag": "非闭锁状态",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32002,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 18,
      "description": "原文访问属性：RO；状态2 Bit0：非闭锁状态；0：闭锁，1：非闭锁。"
    },
    {
      "id": "3-32002-bit1",
      "tag": "PV连接状态",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32002,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 18,
      "description": "原文访问属性：RO；状态2 Bit1：PV连接状态；0：未连接，1：连接。"
    },
    {
      "id": "3-32002-bit2",
      "tag": "DSP数据采集状态",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32002,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 18,
      "description": "原文访问属性：RO；状态2 Bit2：DSP数据采集状态；0：无，1：有。"
    },
    {
      "id": "3-32003-bit0",
      "tag": "离网状态",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32003,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 18,
      "description": "原文访问属性：RO；状态3 Bit0：离网状态；0：非离网，1：离网。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32003-bit1",
      "tag": "离网使能开关",
      "group": "状态遥信",
      "unit": "",
      "function_code": 3,
      "address": 32003,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 18,
      "description": "原文访问属性：RO；状态3 Bit1：离网使能开关；0：弹起，1：按下。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32008-bit0",
      "tag": "输入组串电压高",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit0；0：未触发，1：触发；告警ID：2001；级别：重要。"
    },
    {
      "id": "3-32008-bit1",
      "tag": "直流电弧故障",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit1；0：未触发，1：触发；告警ID：2002；级别：重要。",
      "condition": "配备AFCI功能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32008-bit2",
      "tag": "组串反接",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit2；0：未触发，1：触发；告警ID：2011；级别：重要。"
    },
    {
      "id": "3-32008-bit3",
      "tag": "组串电流反灌",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 3,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit3；0：未触发，1：触发；告警ID：2012；级别：提示。"
    },
    {
      "id": "3-32008-bit4",
      "tag": "组串功率异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 4,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit4；0：未触发，1：触发；告警ID：2013；级别：提示。"
    },
    {
      "id": "3-32008-bit5",
      "tag": "AFCI自检失败",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 5,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit5；0：未触发，1：触发；告警ID：2021；级别：重要。",
      "condition": "配备AFCI功能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32008-bit6",
      "tag": "电网相线对PE短路",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 6,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit6；0：未触发，1：触发；告警ID：2031；级别：重要。"
    },
    {
      "id": "3-32008-bit7",
      "tag": "电网掉电",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 7,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit7；0：未触发，1：触发；告警ID：2032；级别：重要。"
    },
    {
      "id": "3-32008-bit8",
      "tag": "电网欠压",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 8,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit8；0：未触发，1：触发；告警ID：2033；级别：重要。"
    },
    {
      "id": "3-32008-bit9",
      "tag": "电网过压",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 9,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit9；0：未触发，1：触发；告警ID：2034；级别：重要。"
    },
    {
      "id": "3-32008-bit10",
      "tag": "电网电压不平衡",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 10,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit10；0：未触发，1：触发；告警ID：2035；级别：重要。"
    },
    {
      "id": "3-32008-bit11",
      "tag": "电网过频",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 11,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit11；0：未触发，1：触发；告警ID：2036；级别：重要。"
    },
    {
      "id": "3-32008-bit12",
      "tag": "电网欠频",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 12,
      "source_page": 48,
      "description": "原文访问属性：RO；告警1 Bit12；0：未触发，1：触发；告警ID：2037；级别：重要。"
    },
    {
      "id": "3-32008-bit13",
      "tag": "电网频率不稳定",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 13,
      "source_page": 49,
      "description": "原文访问属性：RO；告警1 Bit13；0：未触发，1：触发；告警ID：2038；级别：重要。"
    },
    {
      "id": "3-32008-bit14",
      "tag": "输出过流",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 14,
      "source_page": 49,
      "description": "原文访问属性：RO；告警1 Bit14；0：未触发，1：触发；告警ID：2039；级别：重要。"
    },
    {
      "id": "3-32008-bit15",
      "tag": "输出电流直流分量过大",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32008,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 15,
      "source_page": 49,
      "description": "原文访问属性：RO；告警1 Bit15；0：未触发，1：触发；告警ID：2040；级别：重要。"
    },
    {
      "id": "3-32009-bit0",
      "tag": "残余电流异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit0；0：未触发，1：触发；告警ID：2051；级别：重要。"
    },
    {
      "id": "3-32009-bit1",
      "tag": "系统接地异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit1；0：未触发，1：触发；告警ID：2061；级别：重要。"
    },
    {
      "id": "3-32009-bit2",
      "tag": "绝缘阻抗低",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit2；0：未触发，1：触发；告警ID：2062；级别：重要。"
    },
    {
      "id": "3-32009-bit3",
      "tag": "温度过高",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 3,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit3；0：未触发，1：触发；告警ID：2063；级别：次要。"
    },
    {
      "id": "3-32009-bit4",
      "tag": "设备异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 4,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit4；0：未触发，1：触发；告警ID：2064；级别：重要。"
    },
    {
      "id": "3-32009-bit5",
      "tag": "升级失败或版本不匹配",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 5,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit5；0：未触发，1：触发；告警ID：2065；级别：次要。"
    },
    {
      "id": "3-32009-bit6",
      "tag": "License到期",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 6,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit6；0：未触发，1：触发；告警ID：2066；级别：提示。"
    },
    {
      "id": "3-32009-bit7",
      "tag": "监控单元故障",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 7,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit7；0：未触发，1：触发；告警ID：61440；级别：次要。"
    },
    {
      "id": "3-32009-bit8",
      "tag": "功率采集器故障",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 8,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit8；0：未触发，1：触发；告警ID：2067；级别：重要。",
      "condition": "逆变器直接接入功率采集器或电表时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32009-bit9",
      "tag": "储能设备异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 9,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit9；0：未触发，1：触发；告警ID：2068；级别：次要。"
    },
    {
      "id": "3-32009-bit10",
      "tag": "主动孤岛",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 10,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit10；0：未触发，1：触发；告警ID：2070；级别：重要。"
    },
    {
      "id": "3-32009-bit11",
      "tag": "被动孤岛",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 11,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit11；0：未触发，1：触发；告警ID：2071；级别：重要。"
    },
    {
      "id": "3-32009-bit12",
      "tag": "瞬时交流过压",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 12,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit12；0：未触发，1：触发；告警ID：2072；级别：重要。"
    },
    {
      "id": "3-32009-bit13",
      "tag": "外部设备端口短路",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 13,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit13；0：未触发，1：触发；告警ID：2075；级别：提示。",
      "condition": "仅对外提供12V供电的逆变器机型，对外拉端口进行检测。",
      "default_selected": false
    },
    {
      "id": "3-32009-bit14",
      "tag": "离网输出过载",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 14,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit14；0：未触发，1：触发；告警ID：2077；级别：重要。",
      "condition": "配备内置或外置并离网功能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32009-bit15",
      "tag": "电池板配置异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32009,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 15,
      "source_page": 49,
      "description": "原文访问属性：RO；告警2 Bit15；0：未触发，1：触发；告警ID：2080；级别：重要。"
    },
    {
      "id": "3-32010-bit0",
      "tag": "优化器故障",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit0；0：未触发，1：触发；告警ID：2081；级别：提示。",
      "condition": "直流侧配备优化器时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32010-bit1",
      "tag": "内置PID工作异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit1；0：未触发，1：触发；告警ID：2085；级别：次要。",
      "condition": "配备逆变器PID功能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32010-bit2",
      "tag": "输入组串对地电压高",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit2；0：未触发，1：触发；告警ID：2014；级别：重要。"
    },
    {
      "id": "3-32010-bit3",
      "tag": "外部风扇异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 3,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit3；0：未触发，1：触发；告警ID：2086；级别：重要。"
    },
    {
      "id": "3-32010-bit4",
      "tag": "储能反接",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 4,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit4；0：未触发，1：触发；告警ID：2069；级别：重要。",
      "condition": "配备储能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32010-bit5",
      "tag": "并离网控制器异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 5,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit5；0：未触发，1：触发；告警ID：2082；级别：重要。",
      "condition": "配备内置或外置并离网功能单元时可检出。",
      "default_selected": false
    },
    {
      "id": "3-32010-bit6",
      "tag": "组串丢失",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 6,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit6；0：未触发，1：触发；告警ID：2015；级别：提示。"
    },
    {
      "id": "3-32010-bit7",
      "tag": "内部风扇异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 7,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit7；0：未触发，1：触发；告警ID：2087；级别：重要。"
    },
    {
      "id": "3-32010-bit8",
      "tag": "直流保护单元异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 8,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit8；0：未触发，1：触发；告警ID：2088；级别：重要。",
      "condition": "仅部分机型具备直流保护单元，需核对实际机型。",
      "default_selected": false
    },
    {
      "id": "3-32010-bit9",
      "tag": "EL单元异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 9,
      "source_page": 49,
      "description": "原文访问属性：RO；告警3 Bit9；0：未触发，1：触发；告警ID：2089；级别：次要。"
    },
    {
      "id": "3-32010-bit10",
      "tag": "有功调度指令异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 10,
      "source_page": 50,
      "description": "原文访问属性：RO；告警3 Bit10；0：未触发，1：触发；告警ID：2090；级别：重要。"
    },
    {
      "id": "3-32010-bit11",
      "tag": "无功调度指令异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 11,
      "source_page": 50,
      "description": "原文访问属性：RO；告警3 Bit11；0：未触发，1：触发；告警ID：2091；级别：重要。"
    },
    {
      "id": "3-32010-bit12",
      "tag": "CT接线异常",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 12,
      "source_page": 50,
      "description": "原文访问属性：RO；告警3 Bit12；0：未触发，1：触发；告警ID：2092；级别：重要。"
    },
    {
      "id": "3-32010-bit13",
      "tag": "直流电弧故障（ADMC告警，需手动清除）",
      "group": "告警遥信",
      "unit": "",
      "function_code": 3,
      "address": 32010,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": 13,
      "source_page": 50,
      "description": "原文访问属性：RO；告警3 Bit13；0：未触发，1：触发；告警ID：2003；级别：重要。"
    },
    {
      "id": "3-32064",
      "tag": "输入功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32064,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32066",
      "tag": "电网电压/电网AB线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32066,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，使用名称“电网电压”。"
    },
    {
      "id": "3-32067",
      "tag": "电网BC线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32067,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32068",
      "tag": "电网CA线电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32068,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32069",
      "tag": "电网A相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32069,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32070",
      "tag": "电网B相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32070,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32071",
      "tag": "电网C相电压",
      "group": "交流测量",
      "unit": "V",
      "function_code": 3,
      "address": 32071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。"
    },
    {
      "id": "3-32072",
      "tag": "电网电流/电网A相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32072,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 19,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，使用名称“电网电流”",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32074",
      "tag": "电网B相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32074,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32076",
      "tag": "电网C相电流",
      "group": "交流测量",
      "unit": "A",
      "function_code": 3,
      "address": 32076,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；当输出方式为L/N，L1/L2/N或L1/L2时，信息无效。",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32078",
      "tag": "当天峰值有功功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32078,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32080",
      "tag": "有功功率",
      "group": "交流测量",
      "unit": "kW",
      "function_code": 3,
      "address": 32080,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32082",
      "tag": "无功功率",
      "group": "交流测量",
      "unit": "kVar",
      "function_code": 3,
      "address": 32082,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32084",
      "tag": "功率因数",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32084,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32085",
      "tag": "电网频率",
      "group": "交流测量",
      "unit": "Hz",
      "function_code": 3,
      "address": 32085,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32086",
      "tag": "效率",
      "group": "交流测量",
      "unit": "%",
      "function_code": 3,
      "address": 32086,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32087",
      "tag": "内部温度",
      "group": "交流测量",
      "unit": "℃",
      "function_code": 3,
      "address": 32087,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32088",
      "tag": "绝缘阻抗值",
      "group": "交流测量",
      "unit": "MΩ",
      "function_code": 3,
      "address": 32088,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 20,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32089",
      "tag": "设备状态",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32089,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 21,
      "description": "原文访问属性：RO；0x0000 待机：初始化0x0001 待机：绝缘阻抗检测0x0002 待机：光照检测0x0003 待机：电网检测0x0100 启动0x0200 并网（离网模式：运行）0x0201 并网:限功率（离网模式：运行:限功率）0x0202 并网:自降额（离网模式：运行:自降额）0x0300 关机：异常关机0x0301 关机：指令关机0x0302 关机：OVGR0x0303 关机：通信断链0x0304 关机：限功率0x0305 关机：需手动开机0x0306 关机：直流开关断开0x0307 关机：快速关断0x0308 关机：输入欠功率0x0401 电网调度：cosϕ-P 曲线0x0402 电网调度：Q-U 曲线0x0403 电网调度：PF-U曲线0x0404 电网调度：干接点0x0405 电网调度：Q-P曲线"
    },
    {
      "id": "3-32090",
      "tag": "故障码",
      "group": "设备状态",
      "unit": "",
      "function_code": 3,
      "address": 32090,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-"
    },
    {
      "id": "3-32091",
      "tag": "开机时间",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32091,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；纪元秒，本地时间",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32093",
      "tag": "关机时间",
      "group": "交流测量",
      "unit": "",
      "function_code": 3,
      "address": 32093,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；纪元秒，本地时间",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32106",
      "tag": "累计发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 32106,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "3-32114",
      "tag": "当日发电量",
      "group": "电量统计",
      "unit": "kWh",
      "function_code": 3,
      "address": 32114,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 22,
      "description": "原文访问属性：RO；-",
      "condition": "32位字序暂按HL，需现场核对后选择。",
      "default_selected": false
    },
    {
      "id": "6-40120",
      "tag": "[电网调度]有功功率固定值降额",
      "group": "控制设置",
      "unit": "kW",
      "function_code": 6,
      "address": 40120,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, Pmax]",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。"
    },
    {
      "id": "6-40122",
      "tag": "[电网调度]无功功率补偿(PF)",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40122,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；(-1, -0.8]U[0.8, 1]",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。"
    },
    {
      "id": "6-40123",
      "tag": "[电网调度]无功功率补偿(Q/S)",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40123,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[-1, 1]设备端根据该值换算为Q固定值进行无功控制;其中S即Smax",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。"
    },
    {
      "id": "6-40125",
      "tag": "[电网调度]有功功率百分比降额(0.1%)",
      "group": "控制设置",
      "unit": "%",
      "function_code": 6,
      "address": 40125,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, 100]有功精细调节接口",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。"
    },
    {
      "id": "16-40126",
      "tag": "[电网调度]有功功率固定值降额(W)",
      "group": "控制设置",
      "unit": "W",
      "function_code": 16,
      "address": 40126,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；范围：[0, Pmax]",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "16-40129",
      "tag": "[电网调度]夜间无功功率补偿(kVar)",
      "group": "控制设置",
      "unit": "kVar",
      "function_code": 16,
      "address": 40129,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 24,
      "description": "原文访问属性：RW；[-Qmax, Qmax]",
      "default_selected": false,
      "condition": "写控制；需核实设备支持对应功能与权限。；32位字序暂按HL，需现场核对后选择。"
    },
    {
      "id": "6-40200",
      "tag": "开机",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40200,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：WO；-",
      "default_selected": false
    },
    {
      "id": "6-40201",
      "tag": "关机",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 40201,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 25,
      "description": "原文访问属性：WO；-",
      "default_selected": false
    }
  ]
}
