{
  "schema_version": 1,
  "id": "sungrow-pv-v1-1-78",
  "name": "阳光电源光伏逆变器 · V1.1.78",
  "manufacturer": "阳光电源",
  "models": [
    "户用及工商业光伏并网逆变器（按协议附录1核对型号）"
  ],
  "protocol_version": "V1.1.78 (2024-09-14)",
  "address_base": 1,
  "notes": [
    "按用户确认范围收录73点：28个测量及反馈点、37个BOOL状态点、1个故障码点、7个写控制点。",
    "地址为文档1基编号，协议访问须减1；模板应用按连接地址基准自动换算。04运行信息区与03/06/10设置区数字地址可重叠，不能混用功能码。",
    "32位原始值低字在前LH，每个寄存器高字节在前AB；工程量=原始值×倍率。",
    "电网频率仅保留5148（0.01Hz），总发电量仅保留5144-5145（0.1kWh）。",
    "5038、5140、5141按完整枚举值相等生成23个BOOL；5081-5082按bit生成14个BOOL。枚举点要求下位机支持enum_value，旧下位机不能按bit替代。",
    "按键关机是源文名称，包含APP或通讯设置导致的关机；通讯故障时是否并网无法确定。",
    "输出电压按输出类型5002解释：1为相电压、2为线电压；单相仅5019、5022对应的交流电压/电流有效。",
    "条件点默认不选；具体机型是否支持须对照附录1和设备手册。电表/负载功率需智能电能表，SG5.5RS-JP不支持多个扩展点。",
    "不支持点的无符号数可能返回全F、有符号数返回最大正数；当前模板不自动转换厂商哨兵为坏质量，应按型号选择支持点。",
    "故障/告警码5045仅在工作状态5038为0x5500或0x9100时有效；故障说明参考协议附录4。",
    "7个控制点均为06单寄存器写，默认不选，不进入采集区间，添加模板不会下发控制。",
    "有功编排先写限功率开关5007=0xAA（170），再写5008或5039目标值；无功编排先写模式5036=0xA2（162），再写5037或5040目标值。模板不自动创建编排或路由。",
    "开/关机5006写0xCF（207）开机、0xCE（206）关机；有功/无功限值按具体机型确定。调节指令断电后的保持行为按设备APP设置确认。"
  ],
  "sources": [
    {
      "file": "阳光电源逆变器.pdf",
      "sha256": "aed440fcda4fbdc9f4976f8fe06a1f2a0608408fbb8b994b2cd6aa5dbcdc2535"
    }
  ],
  "points": [
    {
      "id": "4-5001",
      "tag": "额定有功功率",
      "group": "电气量及温度",
      "unit": "kW",
      "function_code": 4,
      "address": 5001,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5008",
      "tag": "机内空气温度",
      "group": "电气量及温度",
      "unit": "℃",
      "function_code": 4,
      "address": 5008,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5009",
      "tag": "总视在功率",
      "group": "电气量及温度",
      "unit": "VA",
      "function_code": 4,
      "address": 5009,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5017",
      "tag": "总直流功率",
      "group": "电气量及温度",
      "unit": "W",
      "function_code": 4,
      "address": 5017,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5019",
      "tag": "A-B线电压/A相电压",
      "group": "电气量及温度",
      "unit": "V",
      "function_code": 4,
      "address": 5019,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": "输出类型5002：1为相电压，2为线电压；单相仅5019有效。",
      "condition": "按实际输出类型解释；单相仅5019有效，5020/5021仅三相支持。",
      "default_selected": false
    },
    {
      "id": "4-5020",
      "tag": "B-C线电压/B相电压",
      "group": "电气量及温度",
      "unit": "V",
      "function_code": 4,
      "address": 5020,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": "输出类型5002：1为相电压，2为线电压；单相仅5019有效。",
      "condition": "按实际输出类型解释；单相仅5019有效，5020/5021仅三相支持。",
      "default_selected": false
    },
    {
      "id": "4-5021",
      "tag": "C-A线电压/C相电压",
      "group": "电气量及温度",
      "unit": "V",
      "function_code": 4,
      "address": 5021,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": "输出类型5002：1为相电压，2为线电压；单相仅5019有效。",
      "condition": "按实际输出类型解释；单相仅5019有效，5020/5021仅三相支持。",
      "default_selected": false
    },
    {
      "id": "4-5022",
      "tag": "A相电流",
      "group": "电气量及温度",
      "unit": "A",
      "function_code": 4,
      "address": 5022,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5023",
      "tag": "B相电流",
      "group": "电气量及温度",
      "unit": "A",
      "function_code": 4,
      "address": 5023,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": "",
      "condition": "仅三相机型支持。",
      "default_selected": false
    },
    {
      "id": "4-5024",
      "tag": "C相电流",
      "group": "电气量及温度",
      "unit": "A",
      "function_code": 4,
      "address": 5024,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": "",
      "condition": "仅三相机型支持。",
      "default_selected": false
    },
    {
      "id": "4-5031",
      "tag": "总有功功率",
      "group": "电气量及温度",
      "unit": "W",
      "function_code": 4,
      "address": 5031,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": ""
    },
    {
      "id": "4-5033",
      "tag": "总无功功率",
      "group": "电气量及温度",
      "unit": "var",
      "function_code": 4,
      "address": 5033,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": ""
    },
    {
      "id": "4-5035",
      "tag": "总功率因数",
      "group": "电气量及温度",
      "unit": "",
      "function_code": 4,
      "address": 5035,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "正值代表超前，负值代表滞后。"
    },
    {
      "id": "4-5049",
      "tag": "额定无功功率",
      "group": "电气量及温度",
      "unit": "kvar",
      "function_code": 4,
      "address": 5049,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": ""
    },
    {
      "id": "4-5071",
      "tag": "方阵绝缘阻抗",
      "group": "电气量及温度",
      "unit": "kΩ",
      "function_code": 4,
      "address": 5071,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "原始值范围1-20000。"
    },
    {
      "id": "4-5083",
      "tag": "电表功率",
      "group": "电气量及温度",
      "unit": "W",
      "function_code": 4,
      "address": 5083,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "",
      "condition": "仅在智能电能表连接到逆变器用于馈网限功率时支持。",
      "default_selected": false
    },
    {
      "id": "4-5091",
      "tag": "负载功率",
      "group": "电气量及温度",
      "unit": "W",
      "function_code": 4,
      "address": 5091,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "",
      "condition": "需智能电能表连接；支持的在售机型为SG2.0-10RS、SG3.0-25RT、SG3.0-25RT-P2。",
      "default_selected": false
    },
    {
      "id": "4-5146",
      "tag": "负极对地电压",
      "group": "电气量及温度",
      "unit": "V",
      "function_code": 4,
      "address": 5146,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原始值范围-15000至15000。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5147",
      "tag": "母线电压",
      "group": "电气量及温度",
      "unit": "V",
      "function_code": 4,
      "address": 5147,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "原始值范围0-15000。"
    },
    {
      "id": "4-5148",
      "tag": "电网频率",
      "group": "电气量及温度",
      "unit": "Hz",
      "function_code": 4,
      "address": 5148,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.01",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "仅保留高分辨率版本，不加入5036。"
    },
    {
      "id": "4-5003",
      "tag": "日发电量",
      "group": "电量及运行时间",
      "unit": "kWh",
      "function_code": 4,
      "address": 5003,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5006",
      "tag": "总并网运行时间",
      "group": "电量及运行时间",
      "unit": "h",
      "function_code": 4,
      "address": 5006,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 6,
      "description": ""
    },
    {
      "id": "4-5113",
      "tag": "日并网运行时间",
      "group": "电量及运行时间",
      "unit": "min",
      "function_code": 4,
      "address": 5113,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5128",
      "tag": "月发电量",
      "group": "电量及运行时间",
      "unit": "kWh",
      "function_code": 4,
      "address": 5128,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5144",
      "tag": "总发电量",
      "group": "电量及运行时间",
      "unit": "kWh",
      "function_code": 4,
      "address": 5144,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "仅保留高分辨率版本，不加入5004-5005。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5077",
      "tag": "有功调节设定值",
      "group": "调节设定值反馈",
      "unit": "W",
      "function_code": 4,
      "address": 5077,
      "data_type": "UINT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5079",
      "tag": "无功调节设定值",
      "group": "调节设定值反馈",
      "unit": "var",
      "function_code": 4,
      "address": 5079,
      "data_type": "INT32",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5125",
      "tag": "功率因数设定值",
      "group": "调节设定值反馈",
      "unit": "",
      "function_code": 4,
      "address": 5125,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.001",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5045",
      "tag": "故障/告警码1",
      "group": "故障告警",
      "unit": "",
      "function_code": 4,
      "address": 5045,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 7,
      "description": "仅工作状态1为0x5500（故障停机）或0x9100（告警运行）时有效，参见附录4故障代码。",
      "condition": "SG5.5RS-JP不支持。仅故障停机/告警运行时读取结果有意义。",
      "default_selected": false
    },
    {
      "id": "4-5038-enum-0",
      "tag": "工作状态1-运行",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x0000时为真，不按bit判断。",
      "enum_value": 0
    },
    {
      "id": "4-5038-enum-32768",
      "tag": "工作状态1-停机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x8000时为真，不按bit判断。",
      "enum_value": 32768
    },
    {
      "id": "4-5038-enum-4608",
      "tag": "工作状态1-初始待机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x1200时为真，不按bit判断。",
      "enum_value": 4608
    },
    {
      "id": "4-5038-enum-4864",
      "tag": "工作状态1-按键关机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x1300时为真，不按bit判断。按键关机包含APP或通讯设置导致的关机。",
      "enum_value": 4864
    },
    {
      "id": "4-5038-enum-5120",
      "tag": "工作状态1-待机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x1400时为真，不按bit判断。",
      "enum_value": 5120
    },
    {
      "id": "4-5038-enum-5376",
      "tag": "工作状态1-紧急停机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x1500时为真，不按bit判断。",
      "enum_value": 5376,
      "condition": "仅具备硬件干接点信号的机型支持。",
      "default_selected": false
    },
    {
      "id": "4-5038-enum-5632",
      "tag": "工作状态1-启动中",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x1600时为真，不按bit判断。",
      "enum_value": 5632
    },
    {
      "id": "4-5038-enum-21760",
      "tag": "工作状态1-故障停机",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x5500时为真，不按bit判断。",
      "enum_value": 21760
    },
    {
      "id": "4-5038-enum-37120",
      "tag": "工作状态1-告警运行",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x9100时为真，不按bit判断。",
      "enum_value": 37120
    },
    {
      "id": "4-5038-enum-33024",
      "tag": "工作状态1-降额运行",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x8100时为真，不按bit判断。",
      "enum_value": 33024
    },
    {
      "id": "4-5038-enum-33280",
      "tag": "工作状态1-调度运行",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x8200时为真，不按bit判断。",
      "enum_value": 33280
    },
    {
      "id": "4-5038-enum-9472",
      "tag": "工作状态1-通讯故障",
      "group": "设备工作状态1",
      "unit": "",
      "function_code": 4,
      "address": 5038,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 27,
      "description": "完整原始值等于0x2500时为真，不按bit判断。",
      "enum_value": 9472
    },
    {
      "id": "4-5081-bit-0",
      "tag": "工作状态2-运行",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 0,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit0。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-1",
      "tag": "工作状态2-停机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 1,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit1。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-2",
      "tag": "工作状态2-初始待机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 2,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit2。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-3",
      "tag": "工作状态2-按键关机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 3,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit3。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-4",
      "tag": "工作状态2-待机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 4,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit4。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-5",
      "tag": "工作状态2-紧急停机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 5,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit5。",
      "condition": "SG5.5RS-JP不支持。仅具备硬件干接点信号的机型支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-6",
      "tag": "工作状态2-启动中",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 6,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit6。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-9",
      "tag": "工作状态2-故障停机",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 9,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit9。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-10",
      "tag": "工作状态2-告警运行",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 10,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit10。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-11",
      "tag": "工作状态2-降额运行",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 11,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit11。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-12",
      "tag": "工作状态2-调度运行",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 12,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit12。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-13",
      "tag": "工作状态2-通讯故障",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 13,
      "source_page": 27,
      "description": "先按LH/AB拼接5081-5082，再提取bit13。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-17",
      "tag": "工作状态2-总运行",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 17,
      "source_page": 27,
      "description": "当前机器正在并网运行。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5081-bit-18",
      "tag": "工作状态2-总故障",
      "group": "设备工作状态2",
      "unit": "",
      "function_code": 4,
      "address": 5081,
      "data_type": "BOOL",
      "reg_count": 2,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "LH",
      "byte_order": "AB",
      "bit_index": 18,
      "source_page": 27,
      "description": "当前机器故障停机。",
      "condition": "SG5.5RS-JP不支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-0",
      "tag": "逆变器状态1-待机",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于0时为真。",
      "enum_value": 0,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-1",
      "tag": "逆变器状态1-发电",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于1时为真。",
      "enum_value": 1,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-2",
      "tag": "逆变器状态1-自降额发电",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于2时为真。",
      "enum_value": 2,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-3",
      "tag": "逆变器状态1-限额发电",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于3时为真。",
      "enum_value": 3,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-4",
      "tag": "逆变器状态1-计划停运",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于4时为真。",
      "enum_value": 4,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-5",
      "tag": "逆变器状态1-限电停运",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于5时为真。",
      "enum_value": 5,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5140-enum-6",
      "tag": "逆变器状态1-故障停运",
      "group": "逆变器状态1",
      "unit": "",
      "function_code": 4,
      "address": 5140,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于6时为真。",
      "enum_value": 6,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5141-enum-1",
      "tag": "逆变器状态2-运行",
      "group": "逆变器状态2",
      "unit": "",
      "function_code": 4,
      "address": 5141,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于1时为真。",
      "enum_value": 1,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5141-enum-2",
      "tag": "逆变器状态2-停机",
      "group": "逆变器状态2",
      "unit": "",
      "function_code": 4,
      "address": 5141,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于2时为真。",
      "enum_value": 2,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5141-enum-3",
      "tag": "逆变器状态2-检修",
      "group": "逆变器状态2",
      "unit": "",
      "function_code": 4,
      "address": 5141,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于3时为真。",
      "enum_value": 3,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "4-5141-enum-4",
      "tag": "逆变器状态2-待机",
      "group": "逆变器状态2",
      "unit": "",
      "function_code": 4,
      "address": 5141,
      "data_type": "BOOL",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 8,
      "description": "完整原始值等于4时为真。",
      "enum_value": 4,
      "condition": "国内电网要求的状态点，需按具体机型确认支持。",
      "default_selected": false
    },
    {
      "id": "6-5006",
      "tag": "开/关机",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 5006,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0xCF（207）开机，0xCE（206）关机；以数值命令写入。",
      "default_selected": false
    },
    {
      "id": "6-5007",
      "tag": "限功率开关",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 5007,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "0xAA（170）使能，0x55（85）关闭；独立控制点，可作为有功调节编排的前置步骤。",
      "default_selected": false
    },
    {
      "id": "6-5008",
      "tag": "限功率百分比",
      "group": "控制设置",
      "unit": "%",
      "function_code": 6,
      "address": 5008,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 9,
      "description": "先使能限功率开关5007，再写目标百分比；编排第二步可使用执行触发值。",
      "condition": "百分比范围和基准按机型及有功过载设置确定；需先将5007写0xAA。",
      "default_selected": false
    },
    {
      "id": "6-5036",
      "tag": "无功调节模式",
      "group": "控制设置",
      "unit": "",
      "function_code": 6,
      "address": 5036,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "0x55（85）关闭，0xA1（161）功率因数，0xA2（162）无功比例，0xA3（163）Q(P)，0xA4（164）Q(U)；独立控制点。",
      "default_selected": false
    },
    {
      "id": "6-5037",
      "tag": "无功比例设置",
      "group": "控制设置",
      "unit": "%",
      "function_code": 6,
      "address": 5037,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 10,
      "description": "工程量范围-100%至100%；先将无功调节模式5036写0xA2，再写目标比例。",
      "condition": "需先将5036写0xA2，才能读取和设置。",
      "default_selected": false
    },
    {
      "id": "6-5039",
      "tag": "限功率实际值",
      "group": "控制设置",
      "unit": "kW",
      "function_code": 6,
      "address": 5039,
      "data_type": "UINT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "通过控制编排先使能5007，再写有功目标值。",
      "condition": "目标范围按机型确定；需先将5007写0xAA。",
      "default_selected": false
    },
    {
      "id": "6-5040",
      "tag": "限无功实际值",
      "group": "控制设置",
      "unit": "kvar",
      "function_code": 6,
      "address": 5040,
      "data_type": "INT16",
      "reg_count": 1,
      "scale": "0.1",
      "offset": "0",
      "deadband": "0",
      "word_order": "HL",
      "byte_order": "AB",
      "bit_index": null,
      "source_page": 11,
      "description": "通过控制编排先将5036写0xA2，再写无功目标值。",
      "condition": "SG5.5RS-JP不支持。目标范围按机型确定；需先将5036写0xA2。",
      "default_selected": false
    }
  ]
}
